<!DOCTYPE html>
<html lang="tr">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>GKC SCADA — Salınım Eğitimi</title>
    <link rel="preconnect" href="https://fonts.googleapis.com">
    <link href="https://fonts.googleapis.com/css2?family=IBM+Plex+Mono:wght@300;400;500;600&family=IBM+Plex+Sans:wght@300;400;500;600;700&display=swap" rel="stylesheet">
    <script src="https://cdn.jsdelivr.net/npm/chart.js@4.4.0/dist/chart.umd.min.js"></script>

    <style>
        :root {
            --bg-base:    #060c18;
            --bg-card:    #0d1526;
            --bg-card2:   #111e33;
            --bg-hover:   #162240;
            --border:     #1f3054;
            --border2:    #2a4070;
            --cyan:       #00d4f0;
            --cyan-dim:   #00a8c0;
            --cyan-bg:    rgba(0,212,240,.08);
            --amber:      #f0a500;
            --amber-bg:   rgba(240,165,0,.08);
            --red:        #f04060;
            --red-bg:     rgba(240,64,96,.08);
            --green:      #30d070;
            --green-bg:   rgba(48,208,112,.08);
            --purple:     #a070f0;
            --purple-bg:  rgba(160,112,240,.08);
            --text-hi:    #e8f0fc;
            --text-med:   #8ca0c0;
            --text-lo:    #4a6080;
            --font-body:  'IBM Plex Sans', sans-serif;
            --font-mono:  'IBM Plex Mono', monospace;
        }

        *, *::before, *::after { box-sizing: border-box; margin: 0; padding: 0; }

        html { scroll-behavior: smooth; }

        body {
            font-family: var(--font-body);
            background: var(--bg-base);
            color: var(--text-hi);
            overflow-x: hidden;
            line-height: 1.65;
        }

        /* ── SCROLLBAR ── */
        ::-webkit-scrollbar { width: 6px; }
        ::-webkit-scrollbar-track { background: var(--bg-base); }
        ::-webkit-scrollbar-thumb { background: var(--border2); border-radius: 3px; }

        /* ── NAV ── */
        .nav {
            position: sticky; top: 0; z-index: 100;
            background: rgba(6,12,24,.95);
            backdrop-filter: blur(12px);
            border-bottom: 1px solid var(--border);
            height: 56px; display: flex; align-items: center;
        }
        .nav-inner { max-width: 1400px; margin: auto; width: 100%; padding: 0 24px; display: flex; justify-content: space-between; align-items: center; }
        .nav-logo { display: flex; align-items: center; gap: 10px; }
        .nav-badge { font-family: var(--font-mono); font-size: 11px; background: var(--cyan-bg); border: 1px solid var(--cyan-dim); color: var(--cyan); padding: 2px 8px; border-radius: 4px; letter-spacing: .06em; }
        .nav-title { font-size: 14px; font-weight: 600; color: var(--text-hi); letter-spacing: .04em; }
        .nav-links { display: flex; gap: 6px; }
        .nav-link { font-size: 12px; color: var(--text-med); padding: 5px 10px; border-radius: 5px; text-decoration: none; transition: all .2s; white-space: nowrap; }
        .nav-link:hover { color: var(--cyan); background: var(--cyan-bg); }

        /* ── HERO ── */
        .hero {
            background: linear-gradient(135deg, #060c18 0%, #0a1530 50%, #060c18 100%);
            border-bottom: 1px solid var(--border);
            padding: 64px 24px 48px;
            position: relative; overflow: hidden;
        }
        .hero::before {
            content: '';
            position: absolute; inset: 0;
            background: radial-gradient(ellipse 60% 40% at 70% 30%, rgba(0,212,240,.07), transparent);
            pointer-events: none;
        }
        .hero-inner { max-width: 1000px; margin: auto; text-align: center; position: relative; }
        .hero-tag { font-family: var(--font-mono); font-size: 11px; color: var(--cyan); letter-spacing: .15em; text-transform: uppercase; margin-bottom: 16px; }
        .hero h1 { font-size: clamp(24px,4vw,42px); font-weight: 700; color: var(--text-hi); line-height: 1.25; margin-bottom: 16px; }
        .hero h1 span { color: var(--cyan); }
        .hero-sub { font-size: 15px; color: var(--text-med); max-width: 680px; margin: 0 auto 32px; }
        .hero-stats { display: flex; justify-content: center; gap: 32px; flex-wrap: wrap; }
        .hero-stat { text-align: center; }
        .hero-stat .val { font-family: var(--font-mono); font-size: 22px; font-weight: 600; color: var(--cyan); }
        .hero-stat .lbl { font-size: 11px; color: var(--text-med); margin-top: 2px; text-transform: uppercase; letter-spacing: .08em; }

        /* ── LAYOUT ── */
        .main { max-width: 1400px; margin: auto; padding: 0 24px 80px; }
        .section { padding-top: 64px; scroll-margin-top: 60px; }

        /* ── SECTION HEADER ── */
        .sec-hdr { border-bottom: 1px solid var(--border); padding-bottom: 20px; margin-bottom: 32px; }
        .sec-num { font-family: var(--font-mono); color: var(--cyan); font-size: 12px; text-transform: uppercase; letter-spacing: .15em; margin-bottom: 6px; }
        .sec-hdr h2 { font-size: 22px; font-weight: 700; color: var(--text-hi); margin-bottom: 8px; }
        .sec-hdr p { font-size: 14px; color: var(--text-med); max-width: 780px; }

        /* ── CARDS ── */
        .card { background: var(--bg-card); border: 1px solid var(--border); border-radius: 10px; padding: 20px; }
        .card2 { background: var(--bg-card2); border: 1px solid var(--border); border-radius: 10px; padding: 20px; }

        /* ── GRIDS ── */
        .g2 { display: grid; grid-template-columns: repeat(2,1fr); gap: 16px; }
        .g3 { display: grid; grid-template-columns: repeat(3,1fr); gap: 16px; }
        .g4 { display: grid; grid-template-columns: repeat(4,1fr); gap: 12px; }
        .g-side { display: grid; grid-template-columns: 280px 1fr; gap: 20px; }
        .g-3-9 { display: grid; grid-template-columns: 3fr 9fr; gap: 20px; }
        @media(max-width:900px) { .g2,.g3,.g4,.g-side,.g-3-9 { grid-template-columns: 1fr; } }

        /* ── CHART CONTAINERS ── */
        .chart-wrap { position: relative; width: 100%; height: 280px; }
        .chart-wrap.tall { height: 360px; }
        .chart-wrap.sm { height: 200px; }
        .chart-wrap.xs { height: 160px; }

        /* ── TAB BUTTONS ── */
        .tab-set { display: flex; flex-direction: column; gap: 8px; }
        .tab-btn {
            background: var(--bg-card2); border: 1px solid var(--border);
            color: var(--text-med); border-radius: 8px; padding: 12px 16px;
            font-family: var(--font-body); font-size: 13px; font-weight: 500;
            text-align: left; cursor: pointer; transition: all .25s;
            display: flex; justify-content: space-between; align-items: center;
        }
        .tab-btn:hover { border-color: var(--border2); color: var(--text-hi); background: var(--bg-hover); }
        .tab-btn.active { background: var(--cyan-bg); border-color: var(--cyan-dim); color: var(--cyan); }
        .tab-badge { font-family: var(--font-mono); font-size: 10px; background: rgba(255,255,255,.06); padding: 2px 7px; border-radius: 3px; color: var(--text-med); }
        .tab-btn.active .tab-badge { background: rgba(0,212,240,.12); color: var(--cyan-dim); }

        /* ── METRIC CHIPS ── */
        .metric-chip {
            background: var(--bg-card2); border: 1px solid var(--border);
            border-radius: 8px; padding: 12px 16px; text-align: center;
        }
        .metric-chip .ic { font-size: 20px; margin-bottom: 6px; }
        .metric-chip .nm { font-size: 13px; font-weight: 600; color: var(--text-hi); }
        .metric-chip .ds { font-size: 11px; color: var(--text-med); margin-top: 4px; line-height: 1.4; }

        /* ── INFOBOX ── */
        .infobox { border-radius: 8px; padding: 14px 16px; font-size: 13px; border-left: 3px solid; }
        .infobox.cyan { background: var(--cyan-bg); border-color: var(--cyan); color: #a0d8e8; }
        .infobox.amber { background: var(--amber-bg); border-color: var(--amber); color: #d0a050; }
        .infobox.red { background: var(--red-bg); border-color: var(--red); color: #d08090; }
        .infobox.green { background: var(--green-bg); border-color: var(--green); color: #60c090; }
        .infobox.purple { background: var(--purple-bg); border-color: var(--purple); color: #b090d8; }
        .infobox strong { color: var(--text-hi); }

        /* ── DATA TABLES ── */
        .data-table { width: 100%; border-collapse: collapse; font-size: 12.5px; }
        .data-table th { background: var(--bg-hover); color: var(--cyan); font-family: var(--font-mono); font-size: 11px; text-transform: uppercase; letter-spacing: .08em; padding: 10px 12px; text-align: left; border-bottom: 1px solid var(--border2); }
        .data-table td { padding: 9px 12px; border-bottom: 1px solid var(--border); color: var(--text-med); vertical-align: top; }
        .data-table tr:last-child td { border-bottom: none; }
        .data-table tr:hover td { background: rgba(255,255,255,.02); color: var(--text-hi); }
        .data-table td.val { font-family: var(--font-mono); color: var(--cyan); }
        .data-table td.warn { color: var(--amber); font-family: var(--font-mono); }
        .data-table td.danger { color: var(--red); font-family: var(--font-mono); font-weight: 600; }
        .data-table td.ok { color: var(--green); font-family: var(--font-mono); }

        /* ── FORMULA DISPLAY ── */
        .formula { font-family: var(--font-mono); background: var(--bg-hover); border: 1px solid var(--border2); border-radius: 8px; padding: 14px 18px; font-size: 14px; color: var(--cyan); text-align: center; margin: 12px 0; letter-spacing: .04em; }
        .formula span { color: var(--text-med); }

        /* ── RANGE SLIDERS ── */
        input[type=range] { -webkit-appearance: none; width: 100%; background: transparent; cursor: pointer; }
        input[type=range]::-webkit-slider-track { height: 4px; background: var(--bg-hover); border-radius: 2px; border: 1px solid var(--border2); }
        input[type=range]::-webkit-slider-thumb { -webkit-appearance: none; width: 18px; height: 18px; background: var(--cyan); border-radius: 50%; margin-top: -7px; box-shadow: 0 0 8px var(--cyan-dim); }

        /* ── KPIS ── */
        .kpi { background: var(--bg-card2); border: 1px solid var(--border); border-radius: 8px; padding: 14px 16px; }
        .kpi .label { font-size: 10px; font-family: var(--font-mono); text-transform: uppercase; letter-spacing: .1em; color: var(--text-lo); margin-bottom: 6px; }
        .kpi .value { font-family: var(--font-mono); font-size: 22px; font-weight: 600; color: var(--cyan); }
        .kpi .sub { font-size: 11px; color: var(--text-lo); margin-top: 4px; }
        .kpi.warn .value { color: var(--amber); }
        .kpi.danger .value { color: var(--red); }
        .kpi.ok .value { color: var(--green); }

        /* ── STATUS ALERT ── */
        .status-alert { display: flex; align-items: center; gap: 10px; padding: 10px 14px; border-radius: 7px; font-size: 13px; font-weight: 500; border: 1px solid; transition: all .3s; }
        .status-alert.ok { background: var(--green-bg); border-color: var(--green); color: var(--green); }
        .status-alert.warn { background: var(--amber-bg); border-color: var(--amber); color: var(--amber); }
        .status-alert.danger { background: var(--red-bg); border-color: var(--red); color: var(--red); }

        /* ── PLAY BUTTON ── */
        .btn { display: inline-flex; align-items: center; gap: 7px; padding: 8px 18px; border-radius: 7px; font-size: 13px; font-weight: 600; cursor: pointer; border: 1px solid; transition: all .2s; font-family: var(--font-body); }
        .btn-cyan { background: var(--cyan-bg); border-color: var(--cyan-dim); color: var(--cyan); }
        .btn-cyan:hover { background: rgba(0,212,240,.18); }

        /* ── MODE DESCRIPTION ── */
        #mode-desc-box { border-radius: 8px; padding: 16px; background: var(--cyan-bg); border: 1px solid var(--cyan-dim); transition: all .3s; }
        #mode-desc-box h4 { font-size: 14px; font-weight: 700; color: var(--cyan); margin-bottom: 8px; }
        #mode-desc-box p { font-size: 13px; color: #a0d8e8; line-height: 1.6; }

        /* ── COMPARE GRID ── */
        .mode-compare { display: grid; grid-template-columns: repeat(2, 1fr); gap: 10px; }
        @media(min-width:1000px) { .mode-compare { grid-template-columns: repeat(4, 1fr); } }
        .compare-card { background: var(--bg-card2); border: 1px solid var(--border); border-radius: 8px; padding: 14px; transition: all .2s; }
        .compare-card:hover { border-color: var(--border2); }
        .compare-card .cc-hz { font-family: var(--font-mono); font-size: 18px; font-weight: 600; margin-bottom: 4px; }
        .compare-card .cc-name { font-size: 12px; color: var(--text-med); margin-bottom: 10px; }
        .compare-card .cc-row { display: flex; justify-content: space-between; font-size: 11px; color: var(--text-lo); border-top: 1px solid var(--border); padding-top: 7px; margin-top: 7px; }
        .compare-card .cc-row span:last-child { color: var(--text-med); font-family: var(--font-mono); }

        /* ── CASE TAG ── */
        .case-tag { display: inline-block; font-family: var(--font-mono); font-size: 10px; text-transform: uppercase; letter-spacing: .12em; padding: 3px 8px; border-radius: 4px; border: 1px solid; margin-bottom: 10px; }
        .case-tag.interarea { background: var(--amber-bg); border-color: var(--amber); color: var(--amber); }
        .case-tag.forced { background: var(--red-bg); border-color: var(--red); color: var(--red); }
        .case-tag.torsional { background: var(--purple-bg); border-color: var(--purple); color: var(--purple); }

        /* ── PHASE DIAGRAM ── */
        .phase-row { display: flex; align-items: center; gap: 12px; padding: 12px; border-radius: 8px; border: 1px solid var(--border); background: var(--bg-card2); margin-bottom: 10px; }
        .phase-indicator { width: 10px; height: 10px; border-radius: 50%; flex-shrink: 0; }
        .phase-row .ph-title { font-size: 13px; font-weight: 600; color: var(--text-hi); }
        .phase-row .ph-desc { font-size: 12px; color: var(--text-med); margin-top: 3px; }

        /* ── DEF LEGEND ── */
        .def-legend { display: flex; gap: 16px; flex-wrap: wrap; }
        .def-legend-item { display: flex; align-items: center; gap: 7px; font-size: 12px; color: var(--text-med); }
        .def-dot { width: 10px; height: 10px; border-radius: 50%; }

        /* ── FOOTNOTE / SOURCE ── */
        .source-note { font-size: 11px; color: var(--text-lo); font-style: italic; margin-top: 8px; }

        /* ── FOOTER ── */
        .footer { background: #040810; border-top: 1px solid var(--border); padding: 32px 24px; text-align: center; }
        .footer p { font-size: 12px; color: var(--text-lo); }

        /* ── PRONY SECTION ── */
        .prony-step { display: flex; gap: 14px; align-items: flex-start; padding: 14px; background: var(--bg-card2); border: 1px solid var(--border); border-radius: 8px; }
        .prony-num { flex-shrink: 0; width: 28px; height: 28px; background: var(--cyan-bg); border: 1px solid var(--cyan-dim); border-radius: 50%; display: flex; align-items: center; justify-content: center; font-family: var(--font-mono); font-size: 12px; color: var(--cyan); }
        .prony-content h4 { font-size: 13px; font-weight: 600; color: var(--text-hi); margin-bottom: 4px; }
        .prony-content p { font-size: 12px; color: var(--text-med); line-height: 1.55; }

        /* ── OSCILLATION ENERGY ── */
        .energy-row { display: flex; gap: 10px; align-items: center; font-size: 13px; padding: 10px; border-radius: 7px; }
        .energy-row.up { background: var(--red-bg); color: #c08090; border: 1px solid rgba(240,64,96,.2); }
        .energy-row.down { background: var(--green-bg); color: #60a880; border: 1px solid rgba(48,208,112,.2); }
        .energy-arrow { font-size: 18px; flex-shrink: 0; }
    </style>
</head>
<body>

<!-- ════════════════  NAVIGATION  ════════════════ -->
<nav class="nav">
    <div class="nav-inner">
        <div class="nav-logo">
            <span class="nav-badge">GKC SCADA</span>
            <span class="nav-title">Salınım Eğitimi</span>
        </div>
        <div class="nav-links">
            <a href="#bantlar" class="nav-link">1 · Salınım Bantları</a>
            <a href="#etkiler" class="nav-link">2 · Anlık Etkiler</a>
            <a href="#kundur" class="nav-link">3 · Kundur Vakası</a>
            <a href="#wecc" class="nav-link">4 · WECC Rezonans</a>
            <a href="#sönümleme" class="nav-link">5 · Sönümleme</a>
            <a href="#algilama" class="nav-link">6 · PMU & Prony</a>
            <a href="#teshis" class="nav-link">7 · Teşhis</a>
            <a href="#def" class="nav-link">8 · DEF Enerji</a>
        </div>
    </div>
</nav>

<!-- ════════════════  HERO  ════════════════ -->
<header class="hero">
    <div class="hero-inner">
        <div class="hero-tag">Elektrik Şebekesi Dinamik Kararlılığı · Eğitim Modülü</div>
        <h1>Şebekede Elektromekanik <span>Salınım Fenomenolojisi</span></h1>
        <p class="hero-sub">Modern elektrik şebekelerinde elektromekanik salınımlar, senkron jeneratörlerin rotor kütleleri ile manyetik bağ kuvvetlerinin sürekli etkileşiminin fiziksel sonucudur. Bu modül dört temel salınım bandını, anlık elektriksel etkileri, vaka analizlerini ve PMU tabanlı teşhis yöntemlerini kapsar.</p>
        <div class="hero-stats">
            <div class="hero-stat"><div class="val">4</div><div class="lbl">Salınım Tipi</div></div>
            <div class="hero-stat"><div class="val">0.1–50 Hz</div><div class="lbl">Frekans Aralığı</div></div>
            <div class="hero-stat"><div class="val">ζ ≥ 3%</div><div class="lbl">Min. Sönümleme Hedefi</div></div>
            <div class="hero-stat"><div class="val">TEİAŞ</div><div class="lbl">PSS Mevzuatı</div></div>
            <div class="hero-stat"><div class="val">WAMS / PMU</div><div class="lbl">Tespit Altyapısı</div></div>
        </div>
    </div>
</header>

<main class="main">

<!-- ════════════════  SECTION 1: SALINIM BANTLARI  ════════════════ -->
<section class="section" id="bantlar">
    <div class="sec-hdr">
        <div class="sec-num">Bölüm 1 · Temel Salınım Bantları</div>
        <h2>Elektrik Şebekeleri: 4 Temel Salınım Kategorisi</h2>
        <p>Güç sistemlerindeki elektromekanik salınımlar, karakteristik frekans değerlerine ve salınıma katılan sistem bileşenlerinin kapsamına göre dört kategoriye ayrılır. Her bir mod, şebekenin farklı bir zayıflığını veya kontrol döngüsü uyumsuzluğunu temsil eder.</p>
    </div>

    <!-- Karşılaştırmalı Mod Özeti -->
    <div class="mode-compare" style="margin-bottom:24px;">
        <div class="compare-card">
            <div class="cc-hz" style="color:var(--cyan)">0.7 – 2 Hz</div>
            <div class="cc-name">Lokal Tesis Salınımı</div>
            <div class="cc-row"><span>Kapsam</span><span>Santral–Şebeke</span></div>
            <div class="cc-row"><span>Sönümleme</span><span style="color:var(--green)">Kolay (PSS)</span></div>
            <div class="cc-row"><span>Kaynak</span><span>AVR / Zayıf hat</span></div>
        </div>
        <div class="compare-card">
            <div class="cc-hz" style="color:var(--amber)">0.1 – 1 Hz</div>
            <div class="cc-name">Bölgeler Arası Salınım</div>
            <div class="cc-row"><span>Kapsam</span><span>Bölge – Bölge</span></div>
            <div class="cc-row"><span>Sönümleme</span><span style="color:var(--amber)">Orta (WADC)</span></div>
            <div class="cc-row"><span>Kaynak</span><span>Zayıf tie-line</span></div>
        </div>
        <div class="compare-card">
            <div class="cc-hz" style="color:var(--red)">Değişken Hz</div>
            <div class="cc-name">Zorlanmış Salınım</div>
            <div class="cc-row"><span>Kapsam</span><span>Kıta geneli</span></div>
            <div class="cc-row"><span>Sönümleme</span><span style="color:var(--red)">Zor (Kaynak bul)</span></div>
            <div class="cc-row"><span>Kaynak</span><span>Dış periyodik güç</span></div>
        </div>
        <div class="compare-card">
            <div class="cc-hz" style="color:var(--purple)">10 – 50 Hz</div>
            <div class="cc-name">Torsiyonel / SSO</div>
            <div class="cc-row"><span>Kapsam</span><span>Şaft mekanik</span></div>
            <div class="cc-row"><span>Sönümleme</span><span style="color:var(--red)">Çok Zor (SSR)</span></div>
            <div class="cc-row"><span>Kaynak</span><span>Seri kondansatör</span></div>
        </div>
    </div>

    <div class="g-3-9">
        <!-- Sol: Sekmeler + Açıklama -->
        <div style="display:flex;flex-direction:column;gap:16px;">
            <div class="tab-set">
                <button onclick="selectMode('local')" id="btn-local" class="tab-btn active">
                    <span>⚡ Lokal Mod</span><span class="tab-badge">0.7–2 Hz</span>
                </button>
                <button onclick="selectMode('interarea')" id="btn-interarea" class="tab-btn">
                    <span>🌐 Bölgeler Arası</span><span class="tab-badge">0.1–1 Hz</span>
                </button>
                <button onclick="selectMode('forced')" id="btn-forced" class="tab-btn">
                    <span>⚠️ Zorlanmış</span><span class="tab-badge">Değişken</span>
                </button>
                <button onclick="selectMode('torsional')" id="btn-torsional" class="tab-btn">
                    <span>🔩 Torsiyonel/SSO</span><span class="tab-badge">10–50 Hz</span>
                </button>
            </div>
            <div id="mode-desc-box">
                <h4 id="mode-title">Lokal Mod (0.7–2.0 Hz)</h4>
                <p id="mode-text">Tek bir santraldeki senkron jeneratörün, sonsuz bara kabul edilen şebekenin geri kalanına karşı salınım yapmasıdır. Yetersiz PSS ayarı veya hızlı AVR + zayıf hat kombinasyonu negatif sönümleme yaratır.</p>
            </div>
        </div>

        <!-- Sağ: Grafik -->
        <div class="card">
            <div style="display:flex;justify-content:space-between;align-items:center;margin-bottom:14px;">
                <h3 style="font-size:14px;font-weight:600;color:var(--text-hi)">Salınım Karakteristiği — Zaman Domeninde Simülasyon</h3>
                <span id="mode-params" style="font-family:var(--font-mono);font-size:11px;color:var(--text-med);background:var(--bg-hover);padding:3px 10px;border-radius:4px;">f=1.2 Hz | ζ=0.33</span>
            </div>
            <div class="chart-wrap tall">
                <canvas id="modeChart"></canvas>
            </div>
            <div class="source-note">Simülasyon: y(t) = A·e<sup>−σt</sup>·sin(2πf·t), A=1 p.u. başlangıç genliği</div>
        </div>
    </div>
</section>

<!-- ════════════════  SECTION 2: ANLIK ETKİLER  ════════════════ -->
<section class="section" id="etkiler">
    <div class="sec-hdr">
        <div class="sec-num">Bölüm 2 · Anlık Elektriksel Etkiler</div>
        <h2>Salınımların P, Q, V ve f Üzerindeki Eş Zamanlı Etkileri</h2>
        <p>Rotor açı sapmaları; Aktif Güç (P), Reaktif Güç (Q), Gerilim (V) ve Frekans (f) üzerinde birbirine kuple, faz gecikmeli salınımlar üretir. <strong>t=1 s</strong>'de büyük bir hat arızası simüle edilmektedir.</p>
    </div>

    <div class="g4" style="margin-bottom:20px;">
        <div class="metric-chip">
            <div class="ic">🔁</div>
            <div class="nm">Frekans (f)</div>
            <div class="ds">Rotor hız değişiminin elektriksel izdüşümü. Arıza sonrası 50 Hz etrafında salınır. Bölgeler arası modda iki bölge <strong>ters fazlı</strong> (anti-phase) salınır.</div>
        </div>
        <div class="metric-chip">
            <div class="ic">⚙️</div>
            <div class="nm">Aktif Güç (P)</div>
            <div class="ds">P = (E·V/X)·sinδ formülüne göre rotor açısı δ ile doğrudan ilişkilidir. Salınım anında yüzlerce MW değişim gözlemlenir.</div>
        </div>
        <div class="metric-chip">
            <div class="ic">📉</div>
            <div class="nm">Gerilim (V)</div>
            <div class="ds">Aktif güç salınımları artan hat akımı yüzünden I²X kayıplarını büyütür; reaktif güç talebi artar ve bara gerilimleri çöker.</div>
        </div>
        <div class="metric-chip">
            <div class="ic">⚡</div>
            <div class="nm">Reaktif Güç (Q)</div>
            <div class="ds">Gerilim salınımlarına yakın faz ilişkisiyle birlikte dalgalanır. AVR kaynaklı arızada Q/V salınım genliği f/P'yi aşar.</div>
        </div>
    </div>

    <div class="card">
        <div style="display:flex;justify-content:space-between;align-items:center;margin-bottom:20px;flex-wrap:wrap;gap:10px;">
            <div>
                <h3 style="font-size:14px;font-weight:600;color:var(--text-hi)">Senkronize Salınım Simülasyonu</h3>
                <p style="font-size:12px;color:var(--text-med);margin-top:3px;">0.6 Hz bölgeler arası mod · ζ=0.04 · t=1 s'de hat arızası</p>
            </div>
            <button class="btn btn-cyan" onclick="runDisturbance()">▶ Olayı Başlat / Tekrarla</button>
        </div>
        <div class="g2">
            <div class="card2">
                <div style="font-size:12px;font-weight:600;color:var(--amber);margin-bottom:8px;border-left:3px solid var(--amber);padding-left:8px;">Şebeke Frekansı (Hz)</div>
                <div class="chart-wrap sm"><canvas id="ch-freq"></canvas></div>
            </div>
            <div class="card2">
                <div style="font-size:12px;font-weight:600;color:var(--cyan);margin-bottom:8px;border-left:3px solid var(--cyan);padding-left:8px;">Aktif Güç — Bağ Hattı (MW)</div>
                <div class="chart-wrap sm"><canvas id="ch-p"></canvas></div>
            </div>
            <div class="card2">
                <div style="font-size:12px;font-weight:600;color:var(--red);margin-bottom:8px;border-left:3px solid var(--red);padding-left:8px;">Bara Gerilimi (p.u.)</div>
                <div class="chart-wrap sm"><canvas id="ch-v"></canvas></div>
            </div>
            <div class="card2">
                <div style="font-size:12px;font-weight:600;color:var(--green);margin-bottom:8px;border-left:3px solid var(--green);padding-left:8px;">Reaktif Güç (MVAr)</div>
                <div class="chart-wrap sm"><canvas id="ch-q"></canvas></div>
            </div>
        </div>
        <div class="infobox cyan" style="margin-top:16px;">
            <strong>Faz Gözlemi:</strong> Aktif güç (P) ile gerilim (V) birbirine <strong>ters fazda (anti-phase)</strong> hareket eder — P tepe noktasındayken V dip noktasındadır. Bu, hat akımının I²X reaktif kayıp mekanizmasının doğrudan sonucudur.
        </div>
    </div>
</section>

<!-- ════════════════  SECTION 3: KUNDUR İKİ BÖLGELİ SİSTEM  ════════════════ -->
<section class="section" id="kundur">
    <div class="sec-hdr">
        <div class="sec-num">Bölüm 3 · Vaka Analizi I</div>
        <h2>Kundur İki Bölgeli Sistem — Bölgeler Arası Salınım</h2>
        <p>Güç sistemleri stabilitesi alanında referans olan "İki Bölgeli Dört Makineli Test Sistemi" (Two-Area System), zayıf bağ hatlarıyla birbirine bağlı sistemlerde bölgeler arası salınımların incelenmesi için altın standarttır.</p>
    </div>

    <div class="g2" style="margin-bottom:20px;">
        <div class="card">
            <span class="case-tag interarea">Interarea Oscillation · 0.6 Hz</span>
            <h3 style="font-size:14px;font-weight:600;color:var(--text-hi);margin-bottom:12px;">Sistem Parametreleri</h3>
            <table class="data-table">
                <thead><tr><th>Parametre</th><th>Bölge 1</th><th>Bölge 2</th></tr></thead>
                <tbody>
                    <tr><td>Jeneratörler</td><td class="val">G1, G2</td><td class="val">G3, G4</td></tr>
                    <tr><td>Atalet Sabiti H</td><td class="val">6.5 s</td><td class="val">6.175 s</td></tr>
                    <tr><td>Nominal Yük</td><td class="val">967 MW (L7)</td><td class="val">1767 MW (L9)</td></tr>
                    <tr><td>Bağ Hattı Transferi</td><td class="val" colspan="2">~400 MW (B1→B2)</td></tr>
                    <tr><td>Doğal Mod Frekansı</td><td class="val" colspan="2">~0.6 Hz</td></tr>
                    <tr><td>Sönümleme Oranı (ζ)</td><td class="warn" colspan="2">~%3 (Zayıf)</td></tr>
                    <tr><td>Kontrol</td><td colspan="2">SVC tabanlı POD (Power Oscillation Damper)</td></tr>
                </tbody>
            </table>
        </div>
        <div class="card">
            <h3 style="font-size:14px;font-weight:600;color:var(--text-hi);margin-bottom:12px;">Zaman Serisi — Bağ Hattı Aktif Gücü (Ptie) &amp; Bara 7 Gerilimi</h3>
            <div class="chart-wrap" style="height:240px;">
                <canvas id="kundurChart"></canvas>
            </div>
            <div class="source-note">Kaynak: Kundur (1994), SDEWES–Dobson verilerinden sentezlenmiştir.</div>
        </div>
    </div>

    <div class="card">
        <h3 style="font-size:13px;font-weight:600;color:var(--text-hi);margin-bottom:12px;">Tablo: 0.6 Hz Bölgeler Arası Salınım Zaman Serisi (Kontrolsüz Durum)</h3>
        <div style="overflow-x:auto;">
        <table class="data-table">
            <thead>
                <tr>
                    <th>Zaman (s)</th>
                    <th>Ptie — B1→B2 (MW)</th>
                    <th>V7 — Bara 7 (p.u.)</th>
                    <th>Durum</th>
                </tr>
            </thead>
            <tbody>
                <tr><td>0.00</td><td class="val">400.0 (Nominal)</td><td class="val">1.000</td><td>Statik kararlılık, denge noktası</td></tr>
                <tr><td>1.00</td><td class="danger">~300 (Arıza anı)</td><td class="danger">~0.300</td><td>Geçici 3-faz kısa devre arızası uygulandı</td></tr>
                <tr><td>1.10</td><td class="warn">480.5 (1. Pozitif Zirve)</td><td class="warn">0.955 (1. Dip)</td><td>Arıza temizlendi, rotor açıları açıldı, akım zirveye ulaştı</td></tr>
                <tr><td>1.93</td><td class="val">315.2 (1. Negatif Dip)</td><td class="val">1.045 (1. Zirve)</td><td>0.6 Hz ~1.67 s periyot doğası gereği rotorlar geri döndü</td></tr>
                <tr><td>2.76</td><td class="warn">465.1 (2. Pozitif Zirve)</td><td class="warn">0.962 (2. Dip)</td><td>Aktif güç ve Gerilim anti-phase hareketi devam ediyor</td></tr>
                <tr><td>3.60</td><td class="val">325.4 (2. Negatif Dip)</td><td class="val">1.038 (2. Zirve)</td><td>ζ≈%3, salınım uzun süre devam edecek</td></tr>
                <tr><td>4.43</td><td class="warn">452.8 (3. Pozitif Zirve)</td><td class="warn">0.968 (3. Dip)</td><td>Genlik çok yavaş küçülüyor — yetersiz sönümleme</td></tr>
                <tr><td>5.26</td><td class="val">334.7 (3. Negatif Dip)</td><td class="val">1.031 (3. Zirve)</td><td>WADC yoksa 15–20 döngü sonra tekrar kararlı olabilir</td></tr>
            </tbody>
        </table>
        </div>
    </div>

    <div class="g2" style="margin-top:16px;">
        <div class="infobox amber">
            <strong>Gözlem:</strong> Zayıf sistemlerde bölgeler arası modlar aktif güçte ±80 MW şiddetinde varyasyonlar yaratır. I²X mekanizmasıyla alıcı bölgede gerilim doğrudan dalgalanır. Ptie ve V7 birbirine <strong>ters faz</strong> (anti-phase) ilişkisindedir.
        </div>
        <div class="infobox green">
            <strong>Çözüm:</strong> AVR ve SVC ünitelerine entegre WADC (Geniş Alan Sönümleme Kontrolörü) ile ekstra sönümleme torku enjekte edilirse salınım genliği ikinci döngüden itibaren hızla sıfıra yaklaşır. TEİAŞ mevzuatı PSS zorunluluğunu düzenler.
        </div>
    </div>
</section>

<!-- ════════════════  SECTION 4: WECC REZONANS  ════════════════ -->
<section class="section" id="wecc">
    <div class="sec-hdr">
        <div class="sec-num">Bölüm 4 · Vaka Analizi II</div>
        <h2>WECC Zorlanmış Salınım Rezonans Vakası (2013)</h2>
        <p>2013 yılında WECC şebekesinde 0.37 Hz'lik düşük frekanslı salınımlar saatlerce devam etti. Kaynak: Alberta–British Columbia tie-line moduna kritik derecede yakın bir hidroelektrik santralinin türbin draft tüpündeki girdap (vortex) etkisi.</p>
    </div>

    <div class="g2" style="margin-bottom:20px;">
        <div class="card">
            <span class="case-tag forced">Forced Oscillation + Resonance</span>
            <h3 style="font-size:14px;font-weight:600;color:var(--text-hi);margin-bottom:14px;">Rezonans Büyütme Çarpanı Analizi</h3>
            <table class="data-table">
                <thead>
                    <tr><th>Sinyal Bileşeni</th><th>Frekans</th><th>Sönümleme (ζ)</th><th>Genlik (ΔP)</th></tr>
                </thead>
                <tbody>
                    <tr><td>Hidro Girdap Etkisi (Kaynak)</td><td class="val">0.37 Hz</td><td>—</td><td class="val">±5 MW</td></tr>
                    <tr><td>WECC Doğal Bölgeler Arası Mod</td><td class="val">~0.38 Hz</td><td class="warn">&lt;%5 (Zayıf)</td><td class="val">—</td></tr>
                    <tr><td><strong>Rezonans Durumu (Sistem Geneli)</strong></td><td class="danger">0.37 Hz</td><td class="danger">Negatif</td><td class="danger">±120 MW</td></tr>
                </tbody>
            </table>
            <div class="infobox red" style="margin-top:12px;">
                <strong>±5 MW → ±120 MW:</strong> 24× büyütme çarpanı. Küçük bir lokal arıza, tüm batı Amerika kıtasında devasa güç salınımına dönüştü. Rezonans ancak türbin yükleme noktası değiştirilerek durdurulabildi.
            </div>
        </div>
        <div class="card">
            <h3 style="font-size:14px;font-weight:600;color:var(--text-hi);margin-bottom:12px;">Rezonans Frekans–Genlik İlişkisi (Bode Kavramsal)</h3>
            <div class="chart-wrap" style="height:240px;">
                <canvas id="resonanceChart"></canvas>
            </div>
            <div class="source-note">Kavramsal Bode diyagramı: doğal mod frekansına (fn) yaklaşıldığında genlik tepe yapar.</div>
        </div>
    </div>

    <div class="g2">
        <div class="card">
            <h3 style="font-size:13px;font-weight:600;color:var(--text-hi);margin-bottom:14px;">Zorlanmış vs. Doğal Salınım Farkı</h3>
            <table class="data-table">
                <thead><tr><th>Özellik</th><th>Doğal (Modal)</th><th>Zorlanmış</th></tr></thead>
                <tbody>
                    <tr><td>Kaynak</td><td>Sistem dinamiği</td><td class="danger">Dış periyodik bozucu</td></tr>
                    <tr><td>Sönümleme davranışı</td><td class="ok">ζ&gt;0 ise azalır</td><td class="danger">Sabit kalır veya büyür</td></tr>
                    <tr><td>Frekans</td><td>Doğal mod freq.</td><td class="warn">Kaynağın frekansı</td></tr>
                    <tr><td>PSS/POD etkisi</td><td class="ok">Yeterli</td><td class="warn">Kısmen sınırlar</td></tr>
                    <tr><td>Çözüm</td><td class="ok">Kontrolör ayarı</td><td class="danger">Kaynağı onar/kapat</td></tr>
                    <tr><td>Rezonans riski</td><td>Düşük</td><td class="danger">YÜKSEk (kritik)</td></tr>
                </tbody>
            </table>
        </div>
        <div class="card">
            <h3 style="font-size:13px;font-weight:600;color:var(--text-hi);margin-bottom:14px;">Modern Şebekelerde Zorlanmış Salınım Kaynakları</h3>
            <table class="data-table">
                <thead><tr><th>Kaynak</th><th>Frekans</th><th>Risk</th></tr></thead>
                <tbody>
                    <tr><td>Hidro türbin draft tüpü girdabı</td><td class="val">0.2–0.5 Hz</td><td class="warn">Orta</td></tr>
                    <tr><td>Termik buhar kontrol vanası arızası</td><td class="val">0.1–2 Hz</td><td class="warn">Yüksek</td></tr>
                    <tr><td>BESS / IBR hatalı kontrol döngüsü</td><td class="val">0.1–5 Hz</td><td class="danger">Çok Yüksek</td></tr>
                    <tr><td>HVDC asimetrik anahtarlama</td><td class="val">Harmonik</td><td class="warn">Yüksek</td></tr>
                    <tr><td>Döngüsel sanayi yükleri</td><td class="val">0.05–1 Hz</td><td class="val">Düşük–Orta</td></tr>
                    <tr><td>AI veri merkezi pulse yükü</td><td class="val">0.3–3 Hz</td><td class="danger">Çok Yüksek*</td></tr>
                </tbody>
            </table>
            <div class="source-note">* ETH Zürich / NERC 2024–2025 raporları</div>
        </div>
    </div>
</section>

<!-- ════════════════  SECTION 5: SÖNÜMLEME  ════════════════ -->
<section class="section" id="sönümleme">
    <div class="sec-hdr">
        <div class="sec-num">Bölüm 5 · Sönümleme Oranı ve Sistem Kararlılığı</div>
        <h2>Sönümleme Oranı (ζ), Salınım Genliği ve Enerji Analizi</h2>
        <p>Sönümleme oranı, sistemin geçici durum salınımlarını ne kadar hızlı sönümleyebildiğini tanımlayan boyutsuz bir metriktir. TEİAŞ mevzuatı ve ENTSO-E standartları <strong>ζ ≥ %3</strong> minimum koşulunu zorunlu kılar.</p>
    </div>

    <div class="formula">
        ζ = −σᵢ / √(σᵢ² + ωᵈᵢ²) <span style="margin:0 16px;">|</span>
        y(t) = A·e<sup>−σt</sup>·sin(ω<sub>d</sub>t + φ) <span style="margin:0 16px;">|</span>
        T<sub>settle</sub> ≈ 4 / (ζ·ω<sub>n</sub>)
    </div>

    <div style="display:grid;grid-template-columns:320px 1fr;gap:20px;">
        <div style="display:flex;flex-direction:column;gap:14px;">
            <div class="card">
                <h3 style="font-size:13px;font-weight:600;color:var(--text-hi);margin-bottom:14px;">Parametre Kontrolü</h3>
                <label style="display:flex;justify-content:space-between;font-size:12px;color:var(--text-med);margin-bottom:8px;">
                    <span>Sönümleme Oranı (ζ):</span>
                    <span id="damp-val-disp" style="font-family:var(--font-mono);color:var(--cyan)">0.05 (5%)</span>
                </label>
                <input type="range" id="damping-slider" min="-0.03" max="0.20" step="0.01" value="0.05">
                <div style="display:flex;justify-content:space-between;font-size:10px;color:var(--text-lo);margin-top:4px;">
                    <span>Kararsız (&lt;0)</span><span>Kritik (0)</span><span>Kararlı (&gt;0)</span>
                </div>
            </div>

            <div class="g2">
                <div class="kpi" id="kpi-amp">
                    <div class="label">Maks. Genlik</div>
                    <div class="value">1.00</div>
                    <div class="sub">p.u.</div>
                </div>
                <div class="kpi" id="kpi-energy">
                    <div class="label">Pseudo-Enerji</div>
                    <div class="value">—</div>
                    <div class="sub">birim</div>
                </div>
            </div>

            <div id="stab-alert" class="status-alert ok">
                <span>✓</span> Sistem Kararlı — Salınımlar sönümleniyor
            </div>

            <div class="card">
                <h4 style="font-size:12px;font-weight:600;color:var(--text-hi);margin-bottom:12px;">Sönümleme Rejim Tablosu</h4>
                <table class="data-table">
                    <thead><tr><th>Durum</th><th>ζ</th><th>Davranış</th></tr></thead>
                    <tbody>
                        <tr><td class="danger">Kararsız</td><td class="danger">&lt; 0</td><td>Genlik büyür, röle atar</td></tr>
                        <tr><td class="warn">Sönümsüz</td><td class="val">= 0</td><td>Sabit genlik, kalıcı salınım</td></tr>
                        <tr><td class="warn">Çok Zayıf</td><td class="warn">0–3%</td><td>Çok yavaş sönümleme</td></tr>
                        <tr><td class="ok">Zayıf (Limit)</td><td class="ok">3–5%</td><td>TEİAŞ min. koşulu</td></tr>
                        <tr><td class="ok">İyi</td><td class="ok">5–10%</td><td>Kısa sürede kararlı</td></tr>
                        <tr><td class="ok">Aşırı Sönümlü</td><td class="ok">&gt;10%</td><td>Hızlı, titreşimsiz</td></tr>
                    </tbody>
                </table>
            </div>
        </div>

        <div class="card">
            <h3 style="font-size:14px;font-weight:600;color:var(--text-hi);margin-bottom:4px;">Matematiksel Zarf ve Sinyal Formu</h3>
            <p style="font-size:12px;color:var(--text-med);margin-bottom:14px;">Sönümleme oranını kaydırarak sistem yanıtının nasıl değiştiğini izleyin. Kesikli çizgiler üstel zarf fonksiyonunu (e<sup>σt</sup>) göstermektedir.</p>
            <div class="chart-wrap tall">
                <canvas id="dampingChart"></canvas>
            </div>
        </div>
    </div>

    <!-- PSS / Sönümleme Mekanizmaları -->
    <div style="margin-top:20px;" class="card">
        <h3 style="font-size:14px;font-weight:600;color:var(--text-hi);margin-bottom:14px;">Sönümleme Mekanizmaları ve Kontrol Sistemleri</h3>
        <div class="g4">
            <div class="card2">
                <div style="font-size:12px;font-weight:700;color:var(--cyan);margin-bottom:6px;">PSS (Güç Sistemi Stabilizatörü)</div>
                <div style="font-size:12px;color:var(--text-med);line-height:1.55;">Jeneratör AVR'sine ek sönümleme sinyali enjekte eder. Rotor hızı veya aktif güç sapmasını giriş olarak alır. Lokal modlar için primer çözüm. TEİAŞ mevzuatında zorunludur.</div>
            </div>
            <div class="card2">
                <div style="font-size:12px;font-weight:700;color:var(--amber);margin-bottom:6px;">WADC (Geniş Alan Sönümleme Kontrolörü)</div>
                <div style="font-size:12px;color:var(--text-med);line-height:1.55;">PMU ölçümlerini kullanan, geniş coğrafi alandan sinyal alarak bölgeler arası modları baskılayan kontrolördür. SVC veya STATCOM cihazlarına entegre edilir.</div>
            </div>
            <div class="card2">
                <div style="font-size:12px;font-weight:700;color:var(--green);margin-bottom:6px;">FACTS (SVC / STATCOM / SSSC)</div>
                <div style="font-size:12px;color:var(--text-med);line-height:1.55;">Hızlı reaktif güç modülasyonuyla şebeke empedansını anlık değiştirerek sönümleme sağlar. POD (Power Oscillation Damper) modu bölgeler arası salınımlara karşı etkindir.</div>
            </div>
            <div class="card2">
                <div style="font-size:12px;font-weight:700;color:var(--purple);margin-bottom:6px;">HVDC Aktif Güç Modülasyonu</div>
                <div style="font-size:12px;color:var(--text-med);line-height:1.55;">HVDC hatlarının güç akışı hızla modüle edilerek AC şebekedeki salınımların doğrudan karşı fazda bastırılması sağlanır. Kıtalar arası koridorlarda kritik rol oynar.</div>
            </div>
        </div>
    </div>
</section>

<!-- ════════════════  SECTION 6: PMU & PRONY  ════════════════ -->
<section class="section" id="algilama">
    <div class="sec-hdr">
        <div class="sec-num">Bölüm 6 · PMU, WAMS ve Sinyal İşleme</div>
        <h2>Salınım Algılama: Kayan Pencere, FFT ve Prony Analizi</h2>
        <p>PMU (Fazör Ölçüm Birimi) verilerinden gerçek zamanlı modal parametre kestirimi için kayan pencere FFT ve Prony analizi kullanılır. Kayan pencereyi ilerletin ve frekans domenindeki salınımları izleyin.</p>
    </div>

    <div style="display:grid;grid-template-columns:1fr 2fr;gap:20px;margin-bottom:20px;">
        <!-- Prony Açıklama -->
        <div style="display:flex;flex-direction:column;gap:10px;">
            <div class="infobox cyan" style="margin-bottom:4px;">
                <strong>Prony Analizi</strong> — FFT'den farklı olarak her bir sönümlü sinüzoidal bileşenin frekansını, sönümleme oranını, genliğini ve fazını tek seferde kestirir.
            </div>

            <div class="formula" style="font-size:12px;text-align:left;padding:12px 14px;">
                y(t) = Σ A<sub>k</sub>·e<sup>σ<sub>k</sub>t</sup>·cos(2πf<sub>k</sub>t + θ<sub>k</sub>)
            </div>

            <div class="prony-step">
                <div class="prony-num">1</div>
                <div class="prony-content">
                    <h4>Toeplitz Matrisi Kur</h4>
                    <p>Gözlem verisinden ileri lineer tahmin matrisi oluşturulur. Moore-Penrose pseudoinverse ile katsayılar çözülür.</p>
                </div>
            </div>
            <div class="prony-step">
                <div class="prony-num">2</div>
                <div class="prony-content">
                    <h4>Karakteristik Polinomun Kökleri</h4>
                    <p>Katsayıların oluşturduğu polinom çözülür. Kökler z<sub>k</sub> özdeğerleridir.</p>
                </div>
            </div>
            <div class="prony-step">
                <div class="prony-num">3</div>
                <div class="prony-content">
                    <h4>Modal Parametreler</h4>
                    <p>α<sub>k</sub> = log(|z|)/T<sub>s</sub> → sönümleme; f<sub>k</sub> = atan2(imag,real)/(2πT<sub>s</sub>) → frekans</p>
                </div>
            </div>
            <div class="card2" style="margin-top:4px;">
                <div style="font-size:11px;font-weight:600;color:var(--text-med);margin-bottom:8px;text-transform:uppercase;letter-spacing:.08em;">Alternatif Yöntemler</div>
                <div style="font-size:11px;color:var(--text-lo);line-height:1.7;">
                    · Matrix Pencil Method<br>· ESPRIT (Subspace)<br>· Hilbert–Huang Dönüşümü<br>· Wigner–Ville Dağılımı<br>· Wavelet + Trilaterasyon (NESO)
                </div>
            </div>
        </div>

        <!-- FFT Dashboard -->
        <div class="card">
            <div style="display:flex;justify-content:space-between;align-items:center;flex-wrap:wrap;gap:8px;margin-bottom:14px;">
                <div>
                    <h3 style="font-size:14px;font-weight:600;color:var(--text-hi);">PMU Sinyal İşleme Simülasyonu</h3>
                    <p style="font-size:11px;color:var(--text-med);margin-top:2px;">0.4 Hz Bölgeler Arası (t:5–25s) + 1.2 Hz Lokal Mod (t:15–35s) + Beyaz gürültü</p>
                </div>
                <div style="font-family:var(--font-mono);font-size:12px;color:var(--cyan);background:var(--cyan-bg);padding:4px 12px;border-radius:5px;border:1px solid var(--cyan-dim);">
                    t = <span id="pmu-time-disp">0</span> s
                </div>
            </div>

            <div style="margin-bottom:12px;">
                <label style="font-size:11px;color:var(--text-med);display:block;margin-bottom:6px;">Analiz Penceresi İlerlet (10 saniyelik kayan pencere):</label>
                <input type="range" id="pmu-slider" min="0" max="30" step="1" value="0">
            </div>

            <div class="card2" style="margin-bottom:12px;">
                <div style="font-size:11px;font-weight:600;color:var(--text-med);margin-bottom:8px;">PMU Ham Sinyal (Zaman Uzayı) — <span style="color:var(--purple)">Mavi bölge aktif pencere</span></div>
                <div class="chart-wrap xs"><canvas id="pmuRawChart"></canvas></div>
            </div>
            <div class="card2">
                <div style="font-size:11px;font-weight:600;color:var(--text-med);margin-bottom:8px;">FFT / Spektrum Çıktısı (Frekans Uzayı) — Aktif Pencere</div>
                <div class="chart-wrap xs"><canvas id="pmuFftChart"></canvas></div>
            </div>
        </div>
    </div>
</section>

<!-- ════════════════  SECTION 7: TEŞHİS KRİTERLERİ  ════════════════ -->
<section class="section" id="teshis">
    <div class="sec-hdr">
        <div class="sec-num">Bölüm 7 · Faz–Genlik Teşhis Kriterleri</div>
        <h2>Arıza Kaynağına Göre PMU Teşhis Kriterleri (EPRI / NERC)</h2>
        <p>PMU verileri kullanılarak zorlanmış salınımın mekanik bir kontrol devresinden mi (Governor / Vana arızası) yoksa elektriksel bir kontrol devresinden mi (AVR / Exciter arızası) kaynaklandığı milisaniyeler içinde belirlenebilir.</p>
    </div>

    <div class="g2" style="margin-bottom:20px;">
        <div class="card">
            <h3 style="font-size:14px;font-weight:600;color:var(--cyan);margin-bottom:14px;">Aktif Güç Kontrolü Odaklı Arıza</h3>
            <p style="font-size:12px;color:var(--text-med);margin-bottom:14px;"><strong style="color:var(--text-hi)">Örnek:</strong> Governor/Hız Regülatörü Arızası, Buhar Kontrol Vanası Bozukluğu</p>
            <div class="phase-row">
                <div class="phase-indicator" style="background:var(--amber)"></div>
                <div>
                    <div class="ph-title">Δf Genliği &gt; ΔV Genliği</div>
                    <div class="ph-desc">Mekanik tork kaynaklı arızada frekans salınımı daha baskındır</div>
                </div>
            </div>
            <div class="phase-row">
                <div class="phase-indicator" style="background:var(--cyan)"></div>
                <div>
                    <div class="ph-title">Frekans Faz Açısı ÖNDEDIR (Leading)</div>
                    <div class="ph-desc">Δf faz açısı, ΔV faz açısından önde — mekanik kaynaklı sinyal özelliği</div>
                </div>
            </div>
            <div class="infobox amber" style="margin-top:12px;">
                <strong>Algoritma:</strong> Δf / ΔV genlik oranı &gt; 1 VE Δf faz öndeyse → mekanik/aktif güç kontrol arızası → Governor veya türbin vana sistemini kontrol et.
            </div>
        </div>

        <div class="card">
            <h3 style="font-size:14px;font-weight:600;color:var(--purple);margin-bottom:14px;">Reaktif Güç Kontrolü Odaklı Arıza</h3>
            <p style="font-size:12px;color:var(--text-med);margin-bottom:14px;"><strong style="color:var(--text-hi)">Örnek:</strong> İkaz Sistemi / Exciter Arızası, AVR Kötü Ayarı</p>
            <div class="phase-row">
                <div class="phase-indicator" style="background:var(--red)"></div>
                <div>
                    <div class="ph-title">ΔV Genliği &gt; Δf Genliği</div>
                    <div class="ph-desc">Elektriksel kaynaklı arızada gerilim salınımı daha baskındır</div>
                </div>
            </div>
            <div class="phase-row">
                <div class="phase-indicator" style="background:var(--purple)"></div>
                <div>
                    <div class="ph-title">Frekans Faz Açısı GERİDEDİR (Lagging)</div>
                    <div class="ph-desc">Δf faz açısı, ΔV faz açısından geride — elektriksel kaynaklı sinyal özelliği</div>
                </div>
            </div>
            <div class="infobox purple" style="margin-top:12px;">
                <strong>Algoritma:</strong> ΔV / Δf genlik oranı &gt; 1 VE Δf faz gerideyse → elektriksel/reaktif güç kontrol arızası → AVR veya exciter sistemini kontrol et.
            </div>
        </div>
    </div>

    <div class="card">
        <h3 style="font-size:14px;font-weight:600;color:var(--text-hi);margin-bottom:14px;">Teşhis Faz Analizi — İnteraktif Simülasyon</h3>
        <div style="margin-bottom:16px;display:flex;gap:12px;flex-wrap:wrap;">
            <button class="btn btn-cyan" onclick="setDiagMode('mech')" id="diag-btn-mech">⚙️ Mekanik Arıza (Governor)</button>
            <button class="btn" style="background:var(--purple-bg);border-color:var(--purple);color:var(--purple);" onclick="setDiagMode('elec')" id="diag-btn-elec">⚡ Elektriksel Arıza (AVR)</button>
        </div>
        <div class="g2">
            <div class="card2">
                <div style="font-size:12px;color:var(--text-med);margin-bottom:8px;">Δf (Frekans Sapması) ve ΔV (Gerilim Sapması) — Normalleştirilmiş</div>
                <div class="chart-wrap" style="height:220px;"><canvas id="diagChart"></canvas></div>
            </div>
            <div style="display:flex;flex-direction:column;gap:12px;justify-content:center;">
                <div id="diag-result" class="infobox cyan">
                    <strong>Teşhis Sonucu:</strong> Mekanik arıza — Δf genliği baskın, Δf faz öndedir. Governor veya türbin vana sistemini kontrol ediniz.
                </div>
                <table class="data-table">
                    <thead><tr><th>Metrik</th><th>Ölçülen Değer</th></tr></thead>
                    <tbody>
                        <tr><td>Δf Genliği</td><td id="diag-df-amp" class="val">0.30 p.u.</td></tr>
                        <tr><td>ΔV Genliği</td><td id="diag-dv-amp" class="val">0.10 p.u.</td></tr>
                        <tr><td>Δf / ΔV Oranı</td><td id="diag-ratio" class="warn">3.0× (Mek. > Elec.)</td></tr>
                        <tr><td>Faz İlişkisi</td><td id="diag-phase" class="ok">Δf ÖNDEDIR (Leading)</td></tr>
                        <tr><td>Arıza Tahmini</td><td id="diag-verdict" class="warn">MEKANİK / Governor</td></tr>
                    </tbody>
                </table>
            </div>
        </div>
    </div>
</section>

<!-- ════════════════  SECTION 8: DEF  ════════════════ -->
<section class="section" id="def">
    <div class="sec-hdr">
        <div class="sec-num">Bölüm 8 · Dağılan Enerji Akışı Teorisi</div>
        <h2>DEF (Dissipating Energy Flow) — Salınım Kaynak Tespiti</h2>
        <p>Zorlanmış salınımların kök kaynağını kesin olarak tespit etmenin en güçlü yöntemi, PMU verilerinden hesaplanan Dağılan Enerji Akışı (DEF) analizidir. Temel termodinamik kural: enerji daima kaynaktan sönümleyiciye doğru akar.</p>
    </div>

    <div class="formula">
        W<sup>ij</sup><sub>diss</sub>(t) = ∫ ( ΔP<sub>ij</sub>·dθ<sub>i</sub> + ΔQ<sub>ij</sub>·dV<sub>i</sub>/V<sub>i</sub> ) dt
    </div>

    <div class="g2" style="margin-bottom:20px;">
        <div>
            <div class="card" style="margin-bottom:14px;">
                <h3 style="font-size:13px;font-weight:600;color:var(--text-hi);margin-bottom:12px;">DEF Enerji Eğrisi Yorumu</h3>
                <div class="energy-row up">
                    <span class="energy-arrow">↑</span>
                    <div>
                        <strong>Artan DEF (Pozitif Eğim) = KAYNAK</strong><br>
                        <span style="font-size:12px;">Jeneratör şebekeye zorlanmış salınım enerjisi basıyor. Enerji integral eğrisi zamanla sürekli yukarı tırmanır. Bu düğüm salınımın kök kaynağıdır.</span>
                    </div>
                </div>
                <div class="energy-row down" style="margin-top:8px;">
                    <span class="energy-arrow">↓</span>
                    <div>
                        <strong>Azalan DEF (Negatif Eğim) = SÖNÜMLEYICI</strong><br>
                        <span style="font-size:12px;">Jeneratör sistem salınım enerjisini emip sönümlüyor. Enerji eğrisi aşağı yönlüdür. Bu düğüm arızalı değil, sönümleme katkısı pozitiftir.</span>
                    </div>
                </div>
            </div>

            <div class="card">
                <h3 style="font-size:13px;font-weight:600;color:var(--text-hi);margin-bottom:12px;">DEF Yöntemi Uygulama Adımları</h3>
                <table class="data-table">
                    <thead><tr><th>Adım</th><th>İşlem</th></tr></thead>
                    <tbody>
                        <tr><td class="val">1</td><td>PMU verilerinden ΔP, ΔQ, ΔV, Δθ sapmalarını hesapla</td></tr>
                        <tr><td class="val">2</td><td>Her bus çifti için DEF integrali zaman serisi hesapla</td></tr>
                        <tr><td class="val">3</td><td>Eğimi sürekli pozitif olan bileşeni tespit et → KAYNAK</td></tr>
                        <tr><td class="val">4</td><td>Eğimi negatif olan bileşenler → sönümleyici, arızasız</td></tr>
                        <tr><td class="val">5</td><td>Kaynak santrale müdahale et (yükleme noktasını değiştir / kapat)</td></tr>
                    </tbody>
                </table>
            </div>
        </div>

        <div class="card">
            <h3 style="font-size:14px;font-weight:600;color:var(--text-hi);margin-bottom:8px;">DEF Enerji Birikimi — Kaynak vs. Sönümleyici</h3>
            <div class="def-legend" style="margin-bottom:12px;">
                <div class="def-legend-item"><div class="def-dot" style="background:var(--red)"></div> Kaynak Düğümü (Arızalı Santral)</div>
                <div class="def-legend-item"><div class="def-dot" style="background:var(--green)"></div> Sönümleyici Düğümler</div>
                <div class="def-legend-item"><div class="def-dot" style="background:var(--amber)"></div> Nötr / Belirsiz</div>
            </div>
            <div class="chart-wrap tall">
                <canvas id="defChart"></canvas>
            </div>
            <div class="source-note">Kavramsal simülasyon: Kırmızı eğri sürekli artar (kaynak enjeksiyonu), yeşil eğriler aşağı iner (enerji tüketimi).</div>
        </div>
    </div>

    <div class="g2">
        <div class="infobox red">
            <strong>IBR / Evirici Tabanlı Kaynaklar:</strong> Geleneksel DEF bazı IBR kararsızlıklarında yetersiz kalabilir. Bu durumlarda araştırmacılar <strong>SSO-CDEF (Complex DEF)</strong> ve Harmonik Güç Akışı yöntemlerini kullanmaktadır.
        </div>
        <div class="infobox green">
            <strong>Gerçek Zamanlı Araçlar:</strong> ISO-NE OSLp yazılımı, DSATools / DSAOA platformları DEF eğilimlerini kontrol odalarında operatörlere anlık sunar. Arızalı santral saniyeler içinde tespit edilebilir.
        </div>
    </div>
</section>

</main>

<!-- ════════════════  FOOTER  ════════════════ -->
<footer class="footer">
    <p>GKC SCADA — Salınım Eğitimi Modülü · Kaynak: Kundur (1994), Dobson (1999), NERC Reliability Guidelines, IEEE, EPRI, ETH Zürich, PowerWorld, PNNL · TEİAŞ Mevzuatı</p>
</footer>

<!-- ════════════════  JAVASCRIPT  ════════════════ -->
<script>
Chart.defaults.font.family = "'IBM Plex Mono', monospace";
Chart.defaults.color = '#4a6080';
Chart.defaults.borderColor = '#1f3054';
Chart.defaults.backgroundColor = 'transparent';

const C = {
    cyan:'#00d4f0', cyanA:'rgba(0,212,240,0.12)', cyanA2:'rgba(0,212,240,0.25)',
    amber:'#f0a500', amberA:'rgba(240,165,0,0.12)',
    red:'#f04060', redA:'rgba(240,64,96,0.12)',
    green:'#30d070', greenA:'rgba(48,208,112,0.12)',
    purple:'#a070f0', purpleA:'rgba(160,112,240,0.12)',
    grey:'#2a4070', greyDim:'#1f3054'
};

function lineDefaults(color, fill=false, tension=0.35, dashes=null) {
    const o = { borderColor: color, backgroundColor: fill?(color.replace(')',',0.15)').replace('rgba','rgba').replace('#','rgba(').replace('00d4f0','0,212,240'))||'transparent':'transparent', borderWidth: 1.8, fill, tension, pointRadius: 0, borderDash: dashes||[] };
    if(color===C.cyan) o.backgroundColor = fill ? C.cyanA2 : 'transparent';
    if(color===C.amber) o.backgroundColor = fill ? C.amberA : 'transparent';
    if(color===C.red) o.backgroundColor = fill ? C.redA : 'transparent';
    if(color===C.green) o.backgroundColor = fill ? C.greenA : 'transparent';
    return o;
}

const darkScales = {
    x: { grid:{color:'#1f3054', lineWidth:0.5}, ticks:{color:'#4a6080', font:{size:10}}, border:{color:'#1f3054'} },
    y: { grid:{color:'#1f3054', lineWidth:0.5}, ticks:{color:'#4a6080', font:{size:10}}, border:{color:'#1f3054'} }
};

// ── UTILS ──────────────────────────────────────────────────────────────────
function wave(freq, sigma, len, sr=100) {
    const labels=[], data=[];
    for(let i=0;i<=len*sr;i++){
        const t=i/sr;
        labels.push(t.toFixed(1)+'s');
        data.push(Math.sin(2*Math.PI*freq*t)*Math.exp(-sigma*t));
    }
    return {labels, data};
}

// ══════════════════════════════════════════════════════════════════════
// SECTION 1 — MODE CHART
// ══════════════════════════════════════════════════════════════════════
const modeData = {
    local:     {title:'Lokal Mod (0.7–2.0 Hz)', text:'Tek bir santraldeki senkron jeneratörün, sonsuz bara kabul edilen şebekenin geri kalanına karşı salınım yapmasıdır. Yetersiz PSS ayarı veya hızlı AVR + zayıf hat kombinasyonu negatif sönümleme yaratır. PSS ile kolayca sönümlenir.', freq:1.2, sigma:0.4, len:8, sr:80, color:C.cyan, params:'f=1.2 Hz | ζ≈0.33'},
    interarea: {title:'Bölgeler Arası Mod (0.1–1.0 Hz)', text:'İki veya daha fazla büyük şebeke bölgesinin zayıf tie-line\'lar üzerinden birbirine karşı salınım yapmasıdır. Sönümleme oranı genellikle %3–5 gibi zayıftır; WADC, SVC-POD veya HVDC modülasyonu ile bastırılmalıdır.', freq:0.35, sigma:0.03, len:20, sr:40, color:C.amber, params:'f=0.35 Hz | ζ≈0.03'},
    forced:    {title:'Zorlanmış Salınım (Forced — Değişken)', text:'Dışarıdan enjekte edilen periyodik bozucu kuvvetin ürettiği salınımdır. PSS/POD ile sönümlenmez; kaynağın mekanik veya yazılımsal olarak devre dışı bırakılması zorunludur. Rezonans riski kritiktir.', freq:0.8, sigma:0.0, len:10, sr:60, color:C.red, params:'f=0.8 Hz | ζ=0 (Kaynak aktif)'},
    torsional: {title:'Torsiyonel / SSO (10–50 Hz)', text:'Jeneratör şaftının mekanik rezonans frekansı ile seri kompanzasyonlu şebekenin LC elektriksel rezonans frekansı örtüştüğünde oluşan Senkronaltı Rezonans (SSR). Saniyeler içinde şaft kırılmasına yol açabilir.', freq:20, sigma:1.5, len:0.8, sr:500, color:C.purple, params:'f=20 Hz | Torsiyonel (SSR)'}
};
let modeChart=null;
function selectMode(key) {
    document.querySelectorAll('.tab-btn').forEach(b=>b.classList.remove('active'));
    document.getElementById('btn-'+key).classList.add('active');
    const d=modeData[key];
    document.getElementById('mode-title').textContent=d.title;
    document.getElementById('mode-text').textContent=d.text;
    document.getElementById('mode-params').textContent=d.params;
    const w=wave(d.freq,d.sigma,d.len,d.sr);
    if(modeChart) modeChart.destroy();
    modeChart = new Chart(document.getElementById('modeChart').getContext('2d'),{
        type:'line',
        data:{labels:w.labels,datasets:[{label:'Sinyal (p.u.)', ...lineDefaults(d.color,true), data:w.data, borderWidth:2}]},
        options:{responsive:true,maintainAspectRatio:false,animation:{duration:400},
            plugins:{legend:{display:false}},
            scales:{
                x:{...darkScales.x, title:{display:true,text:'Zaman (s)',color:'#4a6080',font:{size:10}}},
                y:{...darkScales.y, min:-1.3,max:1.3, title:{display:true,text:'Genlik (p.u.)',color:'#4a6080',font:{size:10}}}
            }
        }
    });
}
selectMode('local');

// ══════════════════════════════════════════════════════════════════════
// SECTION 2 — INSTANTANEOUS EFFECTS
// ══════════════════════════════════════════════════════════════════════
let efCharts={};
function makeEfChart(id,color,yMin,yMax,decimals) {
    return new Chart(document.getElementById(id).getContext('2d'),{
        type:'line',
        data:{labels:[],datasets:[{label:'',data:[],...lineDefaults(color,true,0.3)}]},
        options:{responsive:true,maintainAspectRatio:false,animation:{duration:0},
            plugins:{legend:{display:false}},
            scales:{
                x:{...darkScales.x,display:false},
                y:{...darkScales.y,min:yMin,max:yMax,ticks:{callback:v=>v.toFixed(decimals),color:'#4a6080',font:{size:9}}}
            }
        }
    });
}
efCharts.f = makeEfChart('ch-freq',C.amber,49.75,50.25,2);
efCharts.p = makeEfChart('ch-p',C.cyan,350,600,0);
efCharts.v = makeEfChart('ch-v',C.red,0.92,1.08,3);
efCharts.q = makeEfChart('ch-q',C.green,80,230,0);

let simTimer=null;
function runDisturbance() {
    if(simTimer) clearInterval(simTimer);
    ['f','p','v','q'].forEach(k=>{efCharts[k].data.labels=[];efCharts[k].data.datasets[0].data=[];efCharts[k].update();});
    let t=-0.5;
    simTimer=setInterval(()=>{
        t+=0.05; if(t>10){clearInterval(simTimer);return;}
        let f=50,p=500,v=1.0,q=150;
        if(t>=0){
            const e=Math.exp(-0.04*2*Math.PI*0.6*t), s=Math.sin(2*Math.PI*0.6*t);
            p=500+85*s*e;
            f=50-0.15*Math.cos(2*Math.PI*0.6*t)*e;
            q=150+45*Math.sin(2*Math.PI*0.6*t+0.5)*e;
            v=1.0-0.045*Math.sin(2*Math.PI*0.6*t+0.5)*e;
        }
        const lbl=t.toFixed(1);
        ['f','p','v','q'].forEach(k=>{efCharts[k].data.labels.push(lbl);});
        efCharts.f.data.datasets[0].data.push(f);
        efCharts.p.data.datasets[0].data.push(p);
        efCharts.v.data.datasets[0].data.push(v);
        efCharts.q.data.datasets[0].data.push(q);
        if(Math.round(t*100)%20===0) ['f','p','v','q'].forEach(k=>efCharts[k].update());
    },40);
}
setTimeout(runDisturbance,600);

// ══════════════════════════════════════════════════════════════════════
// SECTION 3 — KUNDUR CHART
// ══════════════════════════════════════════════════════════════════════
(function(){
    const times=[0,0.5,1.0,1.1,1.5,1.93,2.4,2.76,3.3,3.60,4.1,4.43,4.95,5.26,5.8,6.1,6.5,7.0,7.5,8.0];
    const ptie=[400,400,300,480.5,430,315.2,400,465.1,365,325.4,410,452.8,350,334.7,408,444,345,400,400,400];
    const v7=[1.0,1.0,0.30,0.955,0.995,1.045,0.975,0.962,1.02,1.038,0.978,0.968,1.012,1.031,0.980,0.972,1.015,1.000,1.000,1.000];
    const lbls=times.map(t=>t.toFixed(2)+'s');
    new Chart(document.getElementById('kundurChart').getContext('2d'),{
        type:'line',
        data:{labels:lbls,datasets:[
            {label:'Ptie (MW)',data:ptie,...lineDefaults(C.amber,false,0.4),yAxisID:'yp', borderWidth:2},
            {label:'V7 (p.u.)',data:v7,...lineDefaults(C.cyan,false,0.4),yAxisID:'yv', borderWidth:2}
        ]},
        options:{responsive:true,maintainAspectRatio:false,animation:{duration:600},
            plugins:{legend:{display:true,position:'top',labels:{color:'#8ca0c0',font:{size:11},boxWidth:12}}},
            scales:{
                x:{...darkScales.x,ticks:{maxTicksLimit:10,...darkScales.x.ticks}},
                yp:{...darkScales.y,position:'left',title:{display:true,text:'Ptie (MW)',color:'#f0a500',font:{size:10}},min:250,max:520},
                yv:{...darkScales.y,position:'right',title:{display:true,text:'V7 (p.u.)',color:'#00d4f0',font:{size:10}},min:0.25,max:1.1,grid:{drawOnChartArea:false}}
            }
        }
    });
})();

// ══════════════════════════════════════════════════════════════════════
// SECTION 4 — RESONANCE BODE CHART
// ══════════════════════════════════════════════════════════════════════
(function(){
    const fn=0.38; // natural freq
    const freqs=[], mags=[];
    for(let f=0.05;f<=1.5;f+=0.01){
        freqs.push(f.toFixed(2));
        // magnification factor M = 1/sqrt((1-r²)²+(2ζr)²), r=f/fn
        const r=f/fn, zeta=0.04;
        const M=1/Math.sqrt(Math.pow(1-r*r,2)+Math.pow(2*zeta*r,2));
        mags.push(Math.min(M,30));
    }
    new Chart(document.getElementById('resonanceChart').getContext('2d'),{
        type:'line',
        data:{labels:freqs,datasets:[
            {label:'Genlik Büyütme (M)',data:mags,...lineDefaults(C.red,true,0.3), borderWidth:2},
            {label:'Zorlayıcı Frekans (0.37 Hz)',data:freqs.map(f=>parseFloat(f)>0.355&&parseFloat(f)<0.385?25:null),...lineDefaults(C.amber,false,0), borderWidth:2, borderDash:[6,4], pointRadius:0}
        ]},
        options:{responsive:true,maintainAspectRatio:false,animation:{duration:600},
            plugins:{legend:{display:true,position:'top',labels:{color:'#8ca0c0',font:{size:10},boxWidth:10}}},
            scales:{
                x:{...darkScales.x,title:{display:true,text:'Frekans (Hz)',color:'#4a6080',font:{size:10}},ticks:{maxTicksLimit:12,...darkScales.x.ticks}},
                y:{...darkScales.y,min:0,max:25,title:{display:true,text:'Büyütme Çarpanı (M)',color:'#4a6080',font:{size:10}}}
            }
        }
    });
})();

// ══════════════════════════════════════════════════════════════════════
// SECTION 5 — DAMPING CHART
// ══════════════════════════════════════════════════════════════════════
let dampChart=null;
const dampSlider=document.getElementById('damping-slider');

function updateDamping(){
    const zeta=parseFloat(dampSlider.value);
    document.getElementById('damp-val-disp').textContent=zeta.toFixed(2)+' ('+(zeta*100).toFixed(0)+'%)';
    const alert=document.getElementById('stab-alert');
    const kAmp=document.getElementById('kpi-amp');
    const kEng=document.getElementById('kpi-energy');
    if(zeta<0){
        alert.className='status-alert danger'; alert.innerHTML='<span>✕</span> SİSTEM KARARSIZ — Genlik büyüyor, röle atar';
        kAmp.classList.add('danger'); kEng.classList.add('danger');
    } else if(zeta===0){
        alert.className='status-alert warn'; alert.innerHTML='<span>!</span> KRİTİK — Sabit genlik, salınım sönmüyor';
        kAmp.classList.remove('danger'); kEng.classList.remove('danger');
    } else {
        alert.className='status-alert ok'; alert.innerHTML='<span>✓</span> Kararlı — ζ='+( zeta*100).toFixed(0)+'% · Settle ≈'+(4/(zeta*2*Math.PI*0.5)).toFixed(1)+'s';
        kAmp.classList.remove('danger'); kEng.classList.remove('danger');
    }
    const wn=2*Math.PI*0.5;
    const sig=zeta*wn;
    const lbls=[],wv=[],eu=[],el=[];
    let maxA=0, energy=0;
    for(let i=0;i<=200;i++){
        const t=i/20;
        const env=Math.exp(zeta>=0?-sig*t:sig*Math.abs(t)*0.5);
        const val=env*Math.sin(wn*t);
        lbls.push(t.toFixed(1));
        wv.push(val);
        eu.push(zeta>=0?Math.exp(-sig*t):Math.exp(Math.abs(sig)*t));
        el.push(zeta>=0?-Math.exp(-sig*t):-Math.exp(Math.abs(sig)*t));
        if(Math.abs(val)>maxA) maxA=Math.abs(val);
        energy+=val*val*0.05;
    }
    document.getElementById('kpi-amp').querySelector('.value').textContent=maxA.toFixed(2);
    document.getElementById('kpi-energy').querySelector('.value').textContent=zeta<0?'∞':(energy*10).toFixed(1);
    const col=zeta<0?C.red:zeta===0?C.amber:C.cyan;
    if(dampChart) dampChart.destroy();
    dampChart=new Chart(document.getElementById('dampingChart').getContext('2d'),{
        type:'line',
        data:{labels:lbls,datasets:[
            {label:'Sinyal',data:wv,...lineDefaults(col,true,0.35), borderWidth:2},
            {label:'Üst Zarf',data:eu,...lineDefaults(C.grey,false,0.3), borderDash:[5,4], borderWidth:1},
            {label:'Alt Zarf',data:el,...lineDefaults(C.grey,false,0.3), borderDash:[5,4], borderWidth:1}
        ]},
        options:{responsive:true,maintainAspectRatio:false,animation:{duration:300},
            plugins:{legend:{display:true,position:'top',labels:{color:'#8ca0c0',font:{size:10},boxWidth:10}}},
            scales:{
                x:{...darkScales.x,title:{display:true,text:'Zaman (s)',color:'#4a6080',font:{size:10}},ticks:{maxTicksLimit:12,...darkScales.x.ticks}},
                y:{...darkScales.y,min:zeta<0?-3:-1.8,max:zeta<0?3:1.8}
            }
        }
    });
}
dampSlider.addEventListener('input',updateDamping);
updateDamping();

// ══════════════════════════════════════════════════════════════════════
// SECTION 6 — PMU / FFT
// ══════════════════════════════════════════════════════════════════════
const PMU_SR=20, PMU_LEN=40, PMU_WIN=10;
const pmuLabels=[], pmuData=[];
for(let i=0;i<=PMU_LEN*PMU_SR;i++){
    const t=i/PMU_SR;
    pmuLabels.push(t.toFixed(1)+'s');
    const ia=(t>5&&t<25)?0.65*Math.sin(2*Math.PI*0.4*t):0;
    const lo=(t>15&&t<35)?0.4*Math.sin(2*Math.PI*1.2*t):0;
    const n=(Math.random()-0.5)*0.08;
    pmuData.push(ia+lo+n);
}

let pmuRawChart=null, pmuFftChart=null;

function dft(slice,maxF,step){
    const N=slice.length;
    const freqs=[],mags=[];
    for(let f=0.1;f<=maxF;f+=step){
        let re=0,im=0;
        for(let n=0;n<N;n++){const a=2*Math.PI*f*n/PMU_SR;re+=slice[n]*Math.cos(a);im-=slice[n]*Math.sin(a);}
        freqs.push(f.toFixed(2)+' Hz');
        mags.push((2/N)*Math.sqrt(re*re+im*im));
    }
    return{freqs,mags};
}

function updatePMU(start){
    document.getElementById('pmu-time-disp').textContent=start;
    const si=start*PMU_SR, ei=(start+PMU_WIN)*PMU_SR;
    const hi=pmuData.map((v,i)=>(i>=si&&i<ei)?v:null);
    const slice=pmuData.slice(si,ei);

    if(!pmuRawChart){
        pmuRawChart=new Chart(document.getElementById('pmuRawChart').getContext('2d'),{
            type:'line',
            data:{labels:pmuLabels,datasets:[
                {label:'Sinyal',data:pmuData,...lineDefaults(C.grey,false,0.15), borderWidth:1},
                {label:'Pencere',data:hi,...lineDefaults(C.purple,true,0.15), borderWidth:1.5}
            ]},
            options:{responsive:true,maintainAspectRatio:false,animation:{duration:0},plugins:{legend:{display:false}},
                scales:{x:{...darkScales.x,ticks:{maxTicksLimit:8,...darkScales.x.ticks}},y:{...darkScales.y,min:-1.5,max:1.5}}}
        });
    } else {
        pmuRawChart.data.datasets[1].data=hi;
        pmuRawChart.update('none');
    }

    const sp=dft(slice,2.0,0.05);
    if(!pmuFftChart){
        pmuFftChart=new Chart(document.getElementById('pmuFftChart').getContext('2d'),{
            type:'bar',
            data:{labels:sp.freqs,datasets:[{label:'Genlik',data:sp.mags,backgroundColor:C.cyan+'88',borderColor:C.cyan,borderWidth:1,borderRadius:2}]},
            options:{responsive:true,maintainAspectRatio:false,animation:{duration:150},plugins:{legend:{display:false}},
                scales:{x:{...darkScales.x,ticks:{maxTicksLimit:12,...darkScales.x.ticks}},y:{...darkScales.y,min:0,max:0.8}}}
        });
    } else {
        pmuFftChart.data.labels=sp.freqs;
        pmuFftChart.data.datasets[0].data=sp.mags;
        pmuFftChart.update();
    }
}
document.getElementById('pmu-slider').addEventListener('input',e=>updatePMU(parseInt(e.target.value)));
updatePMU(0);

// ══════════════════════════════════════════════════════════════════════
// SECTION 7 — DIAGNOSTIC CHART
// ══════════════════════════════════════════════════════════════════════
let diagChart=null;
let currentDiagMode='mech';

function buildDiagData(mode){
    const lbls=[],df=[],dv=[];
    const fHz=0.7;
    for(let i=0;i<=100;i++){
        const t=i/10;
        lbls.push(t.toFixed(1));
        if(mode==='mech'){
            df.push(0.3*Math.sin(2*Math.PI*fHz*t));
            dv.push(0.1*Math.sin(2*Math.PI*fHz*t-0.3)); // dv slightly lags df
        } else {
            df.push(0.1*Math.sin(2*Math.PI*fHz*t+0.4)); // df lags dv
            dv.push(0.3*Math.sin(2*Math.PI*fHz*t));
        }
    }
    return{lbls,df,dv};
}

function setDiagMode(mode){
    currentDiagMode=mode;
    document.getElementById('diag-btn-mech').className='btn btn-cyan';
    document.getElementById('diag-btn-elec').style='background:var(--purple-bg);border:1px solid var(--purple);color:var(--purple);display:inline-flex;align-items:center;gap:7px;padding:8px 18px;border-radius:7px;font-size:13px;font-weight:600;cursor:pointer;';
    if(mode==='elec'){
        document.getElementById('diag-btn-elec').style='background:var(--purple);border:1px solid var(--purple);color:#fff;display:inline-flex;align-items:center;gap:7px;padding:8px 18px;border-radius:7px;font-size:13px;font-weight:600;cursor:pointer;';
        document.getElementById('diag-btn-mech').className='btn';
        document.getElementById('diag-btn-mech').style='background:var(--cyan-bg);border:1px solid var(--cyan-dim);color:var(--cyan)';
    }
    const {lbls,df,dv}=buildDiagData(mode);
    if(diagChart) diagChart.destroy();
    diagChart=new Chart(document.getElementById('diagChart').getContext('2d'),{
        type:'line',
        data:{labels:lbls,datasets:[
            {label:'Δf (Normalleştirilmiş)',data:df,...lineDefaults(mode==='mech'?C.amber:C.cyan,false,0.35), borderWidth:2},
            {label:'ΔV (Normalleştirilmiş)',data:dv,...lineDefaults(mode==='mech'?C.cyan:C.purple,false,0.35), borderWidth:2}
        ]},
        options:{responsive:true,maintainAspectRatio:false,animation:{duration:400},
            plugins:{legend:{display:true,position:'top',labels:{color:'#8ca0c0',font:{size:10},boxWidth:10}}},
            scales:{
                x:{...darkScales.x,ticks:{maxTicksLimit:10,...darkScales.x.ticks}},
                y:{...darkScales.y,min:-0.4,max:0.4}
            }
        }
    });

    if(mode==='mech'){
        document.getElementById('diag-df-amp').textContent='0.30 p.u.';
        document.getElementById('diag-dv-amp').textContent='0.10 p.u.';
        document.getElementById('diag-ratio').textContent='3.0× (Δf > ΔV)';
        document.getElementById('diag-ratio').className='warn';
        document.getElementById('diag-phase').textContent='Δf ÖNDEDIR (Leading)';
        document.getElementById('diag-phase').className='ok';
        document.getElementById('diag-verdict').textContent='MEKANİK / Governor';
        document.getElementById('diag-verdict').className='warn';
        document.getElementById('diag-result').className='infobox amber';
        document.getElementById('diag-result').innerHTML='<strong>Teşhis:</strong> Mekanik arıza — Δf genliği baskın, Δf faz öndedir. <strong>Governor veya türbin vana sistemini</strong> kontrol ediniz.';
    } else {
        document.getElementById('diag-df-amp').textContent='0.10 p.u.';
        document.getElementById('diag-dv-amp').textContent='0.30 p.u.';
        document.getElementById('diag-ratio').textContent='0.33× (ΔV > Δf)';
        document.getElementById('diag-ratio').className='val';
        document.getElementById('diag-phase').textContent='Δf GERİDEDİR (Lagging)';
        document.getElementById('diag-phase').className='danger';
        document.getElementById('diag-verdict').textContent='ELEKTRİKSEL / AVR';
        document.getElementById('diag-verdict').className='danger';
        document.getElementById('diag-result').className='infobox purple';
        document.getElementById('diag-result').innerHTML='<strong>Teşhis:</strong> Elektriksel arıza — ΔV genliği baskın, Δf faz geridedir. <strong>AVR veya Exciter sistemini</strong> kontrol ediniz.';
    }
}
setDiagMode('mech');

// ══════════════════════════════════════════════════════════════════════
// SECTION 8 — DEF CHART
// ══════════════════════════════════════════════════════════════════════
(function(){
    const lbls=[],src=[],snk1=[],snk2=[],snk3=[];
    for(let i=0;i<=80;i++){
        const t=i/8;
        lbls.push(t.toFixed(1)+'s');
        // Source: monotonically rising with small ripple
        src.push(0.8*t + 0.5*Math.sin(2*Math.PI*0.6*t));
        // Sinks: falling with ripple
        snk1.push(-0.35*t - 0.25*Math.sin(2*Math.PI*0.6*t+0.5));
        snk2.push(-0.28*t - 0.15*Math.sin(2*Math.PI*0.6*t+1.2));
        snk3.push(-0.1*t + 0.05*Math.cos(2*Math.PI*0.6*t));
    }
    new Chart(document.getElementById('defChart').getContext('2d'),{
        type:'line',
        data:{labels:lbls,datasets:[
            {label:'Kaynak Düğümü (Arızalı)',data:src,...lineDefaults(C.red,false,0.3), borderWidth:2.5},
            {label:'Sönümleyici Düğüm 1',data:snk1,...lineDefaults(C.green,false,0.3), borderWidth:1.5},
            {label:'Sönümleyici Düğüm 2',data:snk2,...lineDefaults(C.green,false,0.3), borderWidth:1.5, borderDash:[4,3]},
            {label:'Nötr Düğüm 3',data:snk3,...lineDefaults(C.amber,false,0.3), borderWidth:1.5, borderDash:[6,4]}
        ]},
        options:{responsive:true,maintainAspectRatio:false,animation:{duration:600},
            plugins:{legend:{display:true,position:'top',labels:{color:'#8ca0c0',font:{size:11},boxWidth:12}}},
            scales:{
                x:{...darkScales.x,title:{display:true,text:'Zaman (s)',color:'#4a6080',font:{size:10}},ticks:{maxTicksLimit:12,...darkScales.x.ticks}},
                y:{...darkScales.y,title:{display:true,text:'Salınım Enerjisi W_diss (p.u.·s)',color:'#4a6080',font:{size:10}}}
            }
        }
    });
})();
</script>
</body>
</html>
